
Version,
  7.1;                                    ! Version Identifier 

 ! Robert Gray Aaf_TX_USA Annual Cooling (DB=>MWB) .4%, MaxDB=37.7°C MWB=23°C
 SizingPeriod:DesignDay,
  Robert Gray Aaf Ann Clg .4% Condns DB=>MWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       37.7,      !- Maximum Dry-Bulb Temperature {C}
         12,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
         23,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97633.,      !- Barometric Pressure {Pa}
        4.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        160,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.443,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.148;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

