
OS:Version,
  {c7149c0f-97c9-41f1-8c5b-332536ecbd1c}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {55836792-03b9-493c-90ad-44995b6ed1ae}, ! Handle
  Robert Gray Aaf Ann Clg .4% Condns DP=>MDB, ! Name
  27.2,                                   ! Maximum Dry-Bulb Temperature {C}
  12,                                     ! Daily Dry-Bulb Temperature Range {deltaC}
  23.9,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97633,                                  ! Barometric Pressure {Pa}
  4.2,                                    ! Wind Speed {m/s}
  160,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.443,                                  ! ASHRAE Taub {dimensionless}
  2.148;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {c2138a5d-dbac-49e7-9ba7-91b851b270eb}, ! Handle
  Component Data 1,                       ! Name
  {88c1cd1a-e22a-4e54-9aa9-77708206df8a}, ! UUID
  {cafbd470-ffc2-4e39-b46b-43d874628cb5}, ! Version UUID
  1366310764,                             ! Creation Timestamp
  1366310764,                             ! Version Timestamp
  {55836792-03b9-493c-90ad-44995b6ed1ae}; ! Name of Object 1

