
OS:Version,
  {db9c6cc5-2c93-450e-b028-69d9f9b3d5cc}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {a2e5de34-9edc-4a6a-9d21-d7e14dabff29}, ! Handle
  Rochester International Arpt Ann Clg .4% Condns DP=>MDB, ! Name
  27.7,                                   ! Maximum Dry-Bulb Temperature {C}
  10.6,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  23.5,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  96634,                                  ! Barometric Pressure {Pa}
  6.7,                                    ! Wind Speed {m/s}
  200,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.404,                                  ! ASHRAE Taub {dimensionless}
  2.226;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {eed2e3d3-ee8f-489c-b2e4-f9f90b4458fc}, ! Handle
  Component Data 1,                       ! Name
  {c0f779d8-d0cd-437b-8e30-5edbb560e458}, ! UUID
  {4ba18fd9-0a21-406a-a856-5dd3eed62c51}, ! Version UUID
  1366308399,                             ! Creation Timestamp
  1366308399,                             ! Version Timestamp
  {a2e5de34-9edc-4a6a-9d21-d7e14dabff29}; ! Name of Object 1

