
OS:Version,
  {3ed1d187-aedd-4295-b409-fbf241f02519}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {2d75f5c0-d924-4c0e-a9a3-9b2ac358bae5}, ! Handle
  Rochester Ann Htg Wind 99.6% Condns WS=>MCDB, ! Name
  -9.6,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -9.6,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  96588,                                  ! Barometric Pressure {Pa}
  15.8,                                   ! Wind Speed {m/s}
  310,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {5d2528de-f20c-4fe4-aee6-e36e935790d2}, ! Handle
  Component Data 1,                       ! Name
  {62c112f8-2c06-4cba-a7af-0e56430e7fda}, ! UUID
  {3c82a29a-e4cf-449d-8224-7d3a5a0c0dc0}, ! Version UUID
  1366308391,                             ! Creation Timestamp
  1366308391,                             ! Version Timestamp
  {2d75f5c0-d924-4c0e-a9a3-9b2ac358bae5}; ! Name of Object 1

