
OS:Version,
  {9b82bdc2-e1b5-4944-b683-5c3bb265344d}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {1e91ba84-ef89-46e0-9b90-67d10884a76c}, ! Handle
  Roswell Industrial Air Park Ann Clg 1% Condns Enth=>MDB, ! Name
  30.3,                                   ! Maximum Dry-Bulb Temperature {C}
  14.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  65700,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  88660,                                  ! Barometric Pressure {Pa}
  5.3,                                    ! Wind Speed {m/s}
  140,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.461,                                  ! ASHRAE Taub {dimensionless}
  1.916;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {ae3eee97-b2b3-4f96-9804-76a6bb78213f}, ! Handle
  Component Data 1,                       ! Name
  {d20b2378-4782-434c-8bdc-0496fbb5b97b}, ! UUID
  {40df5bc6-0959-4621-a3d8-672a2d68048f}, ! Version UUID
  1366309430,                             ! Creation Timestamp
  1366309430,                             ! Version Timestamp
  {1e91ba84-ef89-46e0-9b90-67d10884a76c}; ! Name of Object 1

