
OS:Version,
  {62ae0be7-d603-4e04-86ae-8f5a2b896ba8}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {3930e1b7-1e37-4e9a-8f78-910e19eabd82}, ! Handle
  Roswell Ann Clg 2% Condns WB=>MDB,      ! Name
  29.7,                                   ! Maximum Dry-Bulb Temperature {C}
  14.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  20.4,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  88660,                                  ! Barometric Pressure {Pa}
  5.3,                                    ! Wind Speed {m/s}
  140,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.461,                                  ! ASHRAE Taub {dimensionless}
  1.916;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {cd76fa1e-8c0b-4a38-98d5-4b2533f459b0}, ! Handle
  Component Data 1,                       ! Name
  {3141b022-982e-474f-87ab-2496f7a8ca07}, ! UUID
  {c8234b2e-5d7f-440a-bc7e-2c5d903931a9}, ! Version UUID
  1366309424,                             ! Creation Timestamp
  1366309424,                             ! Version Timestamp
  {3930e1b7-1e37-4e9a-8f78-910e19eabd82}; ! Name of Object 1

