
OS:Version,
  {e5f57206-ed8d-42a0-b1e8-8421d3394877}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {ed907ed4-6998-4e8f-a7a4-b4540347015e}, ! Handle
  SALEM Ann Clg 2% Condns DB=>MWB,        ! Name
  29,                                     ! Maximum Dry-Bulb Temperature {C}
  15.4,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  18.1,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100594,                                 ! Barometric Pressure {Pa}
  4.3,                                    ! Wind Speed {m/s}
  0,                                      ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.355,                                  ! ASHRAE Taub {dimensionless}
  2.578;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {96107191-ab55-4d30-8f78-1aac13b8e998}, ! Handle
  Component Data 1,                       ! Name
  {a7d3dad6-a029-433a-bc4e-92ea4a1eecd0}, ! UUID
  {93384fad-35a9-4940-9ff0-3e2746469253}, ! Version UUID
  1366310118,                             ! Creation Timestamp
  1366310118,                             ! Version Timestamp
  {ed907ed4-6998-4e8f-a7a4-b4540347015e}; ! Name of Object 1

