
Version,
  7.1;                                    ! Version Identifier 

 ! SALEM_OR_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=20.4°C
 SizingPeriod:DesignDay,
  SALEM Ann Clg .4% Condns WB=>MDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.2,      !- Maximum Dry-Bulb Temperature {C}
       15.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100594.,      !- Barometric Pressure {Pa}
        4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.355,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.578;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

