
OS:Version,
  {c4cb63f7-7bc6-481f-b2a4-fc68759a64e3}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {9129c647-6ab1-4d64-b2a7-0426072c9b69}, ! Handle
  SANTA_MARIA Ann Hum_n 99.6% Condns DP=>MCDB, ! Name
  11.4,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -6.1,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100463,                                 ! Barometric Pressure {Pa}
  1.7,                                    ! Wind Speed {m/s}
  120,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  12,                                     ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {0e985420-adcb-4605-89d9-3ae17cc5fc34}, ! Handle
  Component Data 1,                       ! Name
  {25b5c431-592e-4a81-ae53-2c75b82fab59}, ! UUID
  {6a07abbc-5e7f-4b7e-bd75-57ba36f6c49c}, ! Version UUID
  1366306609,                             ! Creation Timestamp
  1366306609,                             ! Version Timestamp
  {9129c647-6ab1-4d64-b2a7-0426072c9b69}; ! Name of Object 1

