
OS:Version,
  {cefdde90-19f7-4439-ba22-20ab599568e7}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {02def0f4-503f-4817-8c1e-ff2a891fe126}, ! Handle
  SAVANNAH Ann Clg 2% Condns WB=>MDB,     ! Name
  30.5,                                   ! Maximum Dry-Bulb Temperature {C}
  10,                                     ! Daily Dry-Bulb Temperature Range {deltaC}
  25.7,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101133,                                 ! Barometric Pressure {Pa}
  3.7,                                    ! Wind Speed {m/s}
  290,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.558,                                  ! ASHRAE Taub {dimensionless}
  1.811;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {ec8976e6-ad9f-4860-b8f0-7c1858942694}, ! Handle
  Component Data 1,                       ! Name
  {424794e5-2ddf-4065-b4fd-6276b48890cd}, ! UUID
  {eb0a9fd6-9ec8-4095-9412-47f7bf4417a9}, ! Version UUID
  1366307050,                             ! Creation Timestamp
  1366307050,                             ! Version Timestamp
  {02def0f4-503f-4817-8c1e-ff2a891fe126}; ! Name of Object 1

