
OS:Version,
  {f8001ea3-f28a-48f0-b332-100cf8b49dd6}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {1d067b03-79e7-4c41-a090-a3a015cc0660}, ! Handle
  SEATTLE Ann Clg .4% Condns WB=>MDB,     ! Name
  27.9,                                   ! Maximum Dry-Bulb Temperature {C}
  10.4,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  19.2,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99868,                                  ! Barometric Pressure {Pa}
  4.2,                                    ! Wind Speed {m/s}
  350,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.352,                                  ! ASHRAE Taub {dimensionless}
  2.561;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {bb4a9db9-98a4-427f-9af0-d0ab5bd9bc51}, ! Handle
  Component Data 1,                       ! Name
  {a898375d-ea82-4464-b904-0adcab194a3d}, ! UUID
  {3b9da49d-de4e-4b67-b425-c7784886166a}, ! Version UUID
  1366311354,                             ! Creation Timestamp
  1366311354,                             ! Version Timestamp
  {1d067b03-79e7-4c41-a090-a3a015cc0660}; ! Name of Object 1

