
OS:Version,
  {7c2ea506-7488-422b-ba48-bd8751418aba}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {0bf66509-a22b-4c53-8dbd-04a8a27130b7}, ! Handle
  ST_PAUL Ann Clg .4% Condns WB=>MDB,     ! Name
  12.1,                                   ! Maximum Dry-Bulb Temperature {C}
  3.1,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  11.3,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101241,                                 ! Barometric Pressure {Pa}
  6,                                      ! Wind Speed {m/s}
  350,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.39,                                   ! ASHRAE Taub {dimensionless}
  2.227;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {1fa89789-92b9-4f27-94e8-d5414276e5c1}, ! Handle
  Component Data 1,                       ! Name
  {18d22ecd-4704-4091-968d-39192f5673d7}, ! UUID
  {7ce0ce24-8c39-4b8b-a031-7859e728adb6}, ! Version UUID
  1366305573,                             ! Creation Timestamp
  1366305573,                             ! Version Timestamp
  {0bf66509-a22b-4c53-8dbd-04a8a27130b7}; ! Name of Object 1

