
OS:Version,
  {5feb9755-859e-4e43-a517-12b365aefd53}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {04bfdba4-ba64-44b6-b6eb-ca57dfa833e3}, ! Handle
  Sacramento Executive Arpt Ann Htg Wind 99.6% Condns WS=>MCDB, ! Name
  11.7,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  11.7,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 ! Barometric Pressure {Pa}
  11.6,                                   ! Wind Speed {m/s}
  320,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  12,                                     ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {a7b9f376-6066-462b-b75f-62ef3747cd57}, ! Handle
  Component Data 1,                       ! Name
  {c51fc0b3-8aa2-4d78-aaa2-d9c262ce7cae}, ! UUID
  {71897f0b-0a2a-494e-a6bf-01a208a6e766}, ! Version UUID
  1366306563,                             ! Creation Timestamp
  1366306563,                             ! Version Timestamp
  {04bfdba4-ba64-44b6-b6eb-ca57dfa833e3}; ! Name of Object 1

