
OS:Version,
  {fb4c1cf6-4567-4074-a953-26076caab273}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {9b6ffcaa-3145-4998-84e6-90f5e538ff75}, ! Handle
  Sacramento Metropolitan Ap Ann Clg 1% Condns Enth=>MDB, ! Name
  34.6,                                   ! Maximum Dry-Bulb Temperature {C}
  17.8,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  63600,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101241,                                 ! Barometric Pressure {Pa}
  2.9,                                    ! Wind Speed {m/s}
  180,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.379,                                  ! ASHRAE Taub {dimensionless}
  2.355;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {35a8cff9-4240-43bf-bbb9-feb141295e59}, ! Handle
  Component Data 1,                       ! Name
  {10438cca-a192-4a0a-81f8-3cce96cae0d1}, ! UUID
  {97a656e9-b86d-4e72-b604-97d0ea34eedf}, ! Version UUID
  1366306569,                             ! Creation Timestamp
  1366306569,                             ! Version Timestamp
  {9b6ffcaa-3145-4998-84e6-90f5e538ff75}; ! Name of Object 1

