
Version,
  7.1;                                    ! Version Identifier 

 ! Salina Municipal Ap_KS_USA Annual Cooling (DP=>MDB) 2%, MDB=27.8°C DP=21.7°C HR=0.0172
 SizingPeriod:DesignDay,
  Salina Municipal Ap Ann Clg 2% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.8,      !- Maximum Dry-Bulb Temperature {C}
       12.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
       21.7,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     96785.,      !- Barometric Pressure {Pa}
        6.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        190,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.420,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.193;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

