
OS:Version,
  {b44d7a3f-0155-4334-ad14-a7e5363dd884}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {c7d450b6-5cd1-4091-a6f9-b06c4bd20ee4}, ! Handle
  Salisbury Wicomico Co Ap Ann Clg .4% Condns Enth=>MDB, ! Name
  31.2,                                   ! Maximum Dry-Bulb Temperature {C}
  10.6,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  81900,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101145,                                 ! Barometric Pressure {Pa}
  4.4,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.58,                                   ! ASHRAE Taub {dimensionless}
  1.711;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {0beb80d1-3637-419d-9dce-364ec9db1dd5}, ! Handle
  Component Data 1,                       ! Name
  {1a0b8d3b-3c2c-42ad-bb62-81d132f6aaa3}, ! UUID
  {05fb12c5-8e7c-4469-87a7-360409611f0f}, ! Version UUID
  1366307862,                             ! Creation Timestamp
  1366307862,                             ! Version Timestamp
  {c7d450b6-5cd1-4091-a6f9-b06c4bd20ee4}; ! Name of Object 1

