
OS:Version,
  {cc88ffb6-02fa-43a8-8cd5-491d1bbbe5c4}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {956d96e2-c9cc-4635-9b52-b080d51a2317}, ! Handle
  Salisbury Wicomico Co Ap Ann Htg Wind 99.6% Condns WS=>MCDB, ! Name
  2.7,                                    ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  2.7,                                    ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101145,                                 ! Barometric Pressure {Pa}
  11.7,                                   ! Wind Speed {m/s}
  330,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {c4bf4d5c-85f4-48fe-ae41-4c37fa63b569}, ! Handle
  Component Data 1,                       ! Name
  {b068b549-7d5a-49c1-9b0e-1517706dc5f2}, ! UUID
  {afa626b4-ad37-47eb-a6f4-0062725e579a}, ! Version UUID
  1366307860,                             ! Creation Timestamp
  1366307860,                             ! Version Timestamp
  {956d96e2-c9cc-4635-9b52-b080d51a2317}; ! Name of Object 1

