
OS:Version,
  {20b5a4b1-5d25-4c3c-93c3-d43136aaafe9}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {2b2d39bb-528b-4d6d-b358-409243f8f880}, ! Handle
  Salisbury Wicomico Co Ap Ann Hum_n 99% Condns DP=>MCDB, ! Name
  -5.5,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -15.2,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101145,                                 ! Barometric Pressure {Pa}
  2.7,                                    ! Wind Speed {m/s}
  330,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {6f161a9e-2ba0-4e5a-b809-30dfcb7a2801}, ! Handle
  Component Data 1,                       ! Name
  {9e5ed8a2-4502-4486-86d6-88823d066ebb}, ! UUID
  {39f34753-728f-439b-aab4-e264e34616ef}, ! Version UUID
  1366307861,                             ! Creation Timestamp
  1366307861,                             ! Version Timestamp
  {2b2d39bb-528b-4d6d-b358-409243f8f880}; ! Name of Object 1

