
OS:Version,
  {ff32b935-971f-440d-9883-294e4b6ae1fe}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {fe9baaec-8fb3-4ff9-8fc3-9217aaa866f3}, ! Handle
  San Angelo Mathis Field Ann Clg 2% Condns WB=>MDB, ! Name
  30.6,                                   ! Maximum Dry-Bulb Temperature {C}
  12.8,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  22.9,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  94503,                                  ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  170,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.454,                                  ! ASHRAE Taub {dimensionless}
  2.053;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {acfc691c-6c86-458a-9915-33d75b199d97}, ! Handle
  Component Data 1,                       ! Name
  {fdfb6f61-bc3f-4c42-8a5f-8b2a7b0a760c}, ! UUID
  {4a67673a-b05e-4006-b515-48513f966ad5}, ! Version UUID
  1366310874,                             ! Creation Timestamp
  1366310874,                             ! Version Timestamp
  {fe9baaec-8fb3-4ff9-8fc3-9217aaa866f3}; ! Name of Object 1

