
OS:Version,
  {c11f94b4-73d7-441f-8f24-9f697114a95b}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {b1590131-6bc1-467d-8f0b-e0f25b3b6256}, ! Handle
  San Angelo Ann Clg 2% Condns WB=>MDB,   ! Name
  30.6,                                   ! Maximum Dry-Bulb Temperature {C}
  12.8,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  22.9,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  94526,                                  ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  170,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.454,                                  ! ASHRAE Taub {dimensionless}
  2.053;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {7ba0ad40-c5dc-40d3-97e9-f5b3aa3c0b53}, ! Handle
  Component Data 1,                       ! Name
  {29e1d71e-3cb4-4f08-bac5-ea00462ce2b6}, ! UUID
  {13532924-186a-4479-9a41-b8386129ac47}, ! Version UUID
  1366310868,                             ! Creation Timestamp
  1366310868,                             ! Version Timestamp
  {b1590131-6bc1-467d-8f0b-e0f25b3b6256}; ! Name of Object 1

