
OS:Version,
  {48edfa86-d017-4d76-8517-1634c2cfe258}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {dbdf9735-0dac-406a-add2-9acb46cf0491}, ! Handle
  San Jose Intl Ap Ann Clg 1% Condns Enth=>MDB, ! Name
  28.9,                                   ! Maximum Dry-Bulb Temperature {C}
  12.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  57100,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101133,                                 ! Barometric Pressure {Pa}
  4.5,                                    ! Wind Speed {m/s}
  320,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.38,                                   ! ASHRAE Taub {dimensionless}
  2.366;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {dde5ce81-793a-41da-9654-5c6d00e70f53}, ! Handle
  Component Data 1,                       ! Name
  {c0d9754a-27a0-4f4f-8e37-ddfc384e5004}, ! UUID
  {9fb02daf-5fbb-421e-86af-5643512b2a15}, ! Version UUID
  1366306599,                             ! Creation Timestamp
  1366306599,                             ! Version Timestamp
  {dbdf9735-0dac-406a-add2-9acb46cf0491}; ! Name of Object 1

