
OS:Version,
  {25dfcd9a-0bd3-40e3-912e-1ebe58cf6ace}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {f1317ae4-a59c-4e34-acc0-18ef3d8a832c}, ! Handle
  San Jose Intl Ap Ann Clg 2% Condns WB=>MDB, ! Name
  27.7,                                   ! Maximum Dry-Bulb Temperature {C}
  12.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  19.3,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101133,                                 ! Barometric Pressure {Pa}
  4.5,                                    ! Wind Speed {m/s}
  320,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.38,                                   ! ASHRAE Taub {dimensionless}
  2.366;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {2cf60419-2242-4e78-b6c4-2748ff740d2e}, ! Handle
  Component Data 1,                       ! Name
  {aa26115e-a8c3-4bd1-8217-7e82b282053b}, ! UUID
  {4cb5da2c-2d1e-4bb6-b29f-45a29544a4ea}, ! Version UUID
  1366306598,                             ! Creation Timestamp
  1366306598,                             ! Version Timestamp
  {f1317ae4-a59c-4e34-acc0-18ef3d8a832c}; ! Name of Object 1

