
OS:Version,
  {23dca095-892c-4eee-902d-fde59e650c12}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {b72d1bd0-fbf0-4db2-ad5b-942990ab40a9}, ! Handle
  Sand Point Ann Clg .4% Condns DP=>MDB,  ! Name
  14.1,                                   ! Maximum Dry-Bulb Temperature {C}
  3.8,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  12.3,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101241,                                 ! Barometric Pressure {Pa}
  4.2,                                    ! Wind Speed {m/s}
  350,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.381,                                  ! ASHRAE Taub {dimensionless}
  2.28;                                   ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {fe1c2462-cb6d-406f-9044-da6288084498}, ! Handle
  Component Data 1,                       ! Name
  {64c5106b-60dc-49a5-b3f7-43b45ccfaad1}, ! UUID
  {b7678ab5-e409-46fd-9470-d62b9ce2e401}, ! Version UUID
  1366305527,                             ! Creation Timestamp
  1366305527,                             ! Version Timestamp
  {b72d1bd0-fbf0-4db2-ad5b-942990ab40a9}; ! Name of Object 1

