
OS:Version,
  {4bffb69b-794a-4450-9dd8-e21faa214fb7}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {51af2914-0e8b-438b-bb3c-624fdb7ca9fc}, ! Handle
  Sault Ste Marie Sanderson Fie Ann Clg 2% Condns Enth=>MDB, ! Name
  23.7,                                   ! Maximum Dry-Bulb Temperature {C}
  11.7,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  58800,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98722,                                  ! Barometric Pressure {Pa}
  4.2,                                    ! Wind Speed {m/s}
  220,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.412,                                  ! ASHRAE Taub {dimensionless}
  2.194;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {5e50e0d5-d453-47a0-80e4-9ff7009762b6}, ! Handle
  Component Data 1,                       ! Name
  {db4a0568-9a56-40f2-9ea3-a22f1900ef53}, ! UUID
  {cd0cd2d2-905d-4db9-9276-ab1c40feb412}, ! Version UUID
  1366308107,                             ! Creation Timestamp
  1366308107,                             ! Version Timestamp
  {51af2914-0e8b-438b-bb3c-624fdb7ca9fc}; ! Name of Object 1

