
OS:Version,
  {1d357d71-0e00-4597-8cc1-865ac95cc796}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {5617c329-fb69-403f-b7bf-20dfb6cfeaae}, ! Handle
  Sault Ste Marie Ann Hum_n 99% Condns DP=>MCDB, ! Name
  -20.2,                                  ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -26.3,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98698,                                  ! Barometric Pressure {Pa}
  2.4,                                    ! Wind Speed {m/s}
  90,                                     ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {6813c4dc-3263-41dc-91ca-aa00039fd7f6}, ! Handle
  Component Data 1,                       ! Name
  {ab3c33d4-ba2e-48bc-8b04-19885cb01913}, ! UUID
  {8e0e8173-916c-458f-afa0-6b8209530e9a}, ! Version UUID
  1366308101,                             ! Creation Timestamp
  1366308101,                             ! Version Timestamp
  {5617c329-fb69-403f-b7bf-20dfb6cfeaae}; ! Name of Object 1

