
OS:Version,
  {bf01c641-57ea-4df0-89fb-e17711eb2544}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {4b8d4cef-3abb-41ab-9557-e68e7794657b}, ! Handle
  Silver Bay Ann Clg .4% Condns WB=>MDB,  ! Name
  27.2,                                   ! Maximum Dry-Bulb Temperature {C}
  13,                                     ! Daily Dry-Bulb Temperature Range {deltaC}
  21.7,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97411,                                  ! Barometric Pressure {Pa}
  3.2,                                    ! Wind Speed {m/s}
  200,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.412,                                  ! ASHRAE Taub {dimensionless}
  2.174;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {317ecf2f-1020-4ee4-9cde-c4eec9cd5b93}, ! Handle
  Component Data 1,                       ! Name
  {06bb7dfe-5877-4f3f-bdb9-86bccdb878ea}, ! UUID
  {777b0f83-6e17-40c3-9194-39f6418bdbf3}, ! Version UUID
  1366308416,                             ! Creation Timestamp
  1366308416,                             ! Version Timestamp
  {4b8d4cef-3abb-41ab-9557-e68e7794657b}; ! Name of Object 1

