
OS:Version,
  {28166f34-96f6-4cac-994f-a9e83a396ab1}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {c359e0a8-b989-44c0-ab85-397f6b21b372}, ! Handle
  South St Paul Muni Ann Clg 2% Condns DP=>MDB, ! Name
  25.5,                                   ! Maximum Dry-Bulb Temperature {C}
  10.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  21.4,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98358,                                  ! Barometric Pressure {Pa}
  3.3,                                    ! Wind Speed {m/s}
  180,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.416,                                  ! ASHRAE Taub {dimensionless}
  2.183;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {aa511fb1-4d28-421e-afb6-0b9c9b9bce76}, ! Handle
  Component Data 1,                       ! Name
  {19cd019b-f147-4217-8a14-98253baff50a}, ! UUID
  {1e8e982d-47ac-4090-a9c9-531e657bd814}, ! Version UUID
  1366308424,                             ! Creation Timestamp
  1366308424,                             ! Version Timestamp
  {c359e0a8-b989-44c0-ab85-397f6b21b372}; ! Name of Object 1

