
OS:Version,
  {9d16002d-98a9-4d35-90bf-a5e30f5893c0}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {8a1bdca6-2f8e-41ac-a5b0-cbe0faf07605}, ! Handle
  Springfield Capital Ap Ann Clg .4% Condns WB=>MDB, ! Name
  32,                                     ! Maximum Dry-Bulb Temperature {C}
  10.7,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  26.3,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99193,                                  ! Barometric Pressure {Pa}
  4.6,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.463,                                  ! ASHRAE Taub {dimensionless}
  2.022;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {85cad711-9a7a-47e6-bcc9-de4672b6f2c0}, ! Handle
  Component Data 1,                       ! Name
  {0ad48b93-9cc8-4895-85ab-ea91190ce2e1}, ! UUID
  {4f1d7505-13e9-41de-90be-d487bb99b4bb}, ! Version UUID
  1366307405,                             ! Creation Timestamp
  1366307405,                             ! Version Timestamp
  {8a1bdca6-2f8e-41ac-a5b0-cbe0faf07605}; ! Name of Object 1

