
OS:Version,
  {74383bb2-fabf-416f-af14-5d0e6b168b46}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {537cccbd-4419-4c90-a0d3-f967679876ec}, ! Handle
  Springfield Capital Ap Ann Hum_n 99.6% Condns DP=>MCDB, ! Name
  -18.4,                                  ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -23.8,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99193,                                  ! Barometric Pressure {Pa}
  4.5,                                    ! Wind Speed {m/s}
  270,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {8b556fa5-5e13-49b4-b264-effb3617d4b3}, ! Handle
  Component Data 1,                       ! Name
  {a2318031-20a4-4bd8-9400-8ad7b44ef2ca}, ! UUID
  {19cd6b1d-99ef-416e-bf1f-18dde7eed982}, ! Version UUID
  1366307404,                             ! Creation Timestamp
  1366307404,                             ! Version Timestamp
  {537cccbd-4419-4c90-a0d3-f967679876ec}; ! Name of Object 1

