
OS:Version,
  {7bddfcb4-5f9e-4dc8-886d-fde908993567}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {8ca6911c-a712-4c56-875a-5adb23fbd41a}, ! Handle
  Springfield Ann Clg .4% Condns WB=>MDB, ! Name
  32,                                     ! Maximum Dry-Bulb Temperature {C}
  10.7,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  26.3,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99099,                                  ! Barometric Pressure {Pa}
  4.6,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.463,                                  ! ASHRAE Taub {dimensionless}
  2.022;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {79d00363-2edd-49ee-9c76-a3eee3c1c304}, ! Handle
  Component Data 1,                       ! Name
  {8dfe5d1f-24f7-47d8-9ab3-7e751cb795dc}, ! UUID
  {d141b541-f674-4b67-adcc-e3329cb7f439}, ! Version UUID
  1366307401,                             ! Creation Timestamp
  1366307401,                             ! Version Timestamp
  {8ca6911c-a712-4c56-875a-5adb23fbd41a}; ! Name of Object 1

