
OS:Version,
  {9736cdce-63e3-43e7-89cb-c6524d4eed24}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {5244d348-7de7-4516-828d-eaf0ae7dbec5}, ! Handle
  Springfield Ann Clg .4% Condns DB=>MWB, ! Name
  35,                                     ! Maximum Dry-Bulb Temperature {C}
  11,                                     ! Daily Dry-Bulb Temperature Range {deltaC}
  23.6,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  96761,                                  ! Barometric Pressure {Pa}
  3.9,                                    ! Wind Speed {m/s}
  180,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.448,                                  ! ASHRAE Taub {dimensionless}
  2.097;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {a7b021ca-7f5e-4137-aadf-b08a097b2a1b}, ! Handle
  Component Data 1,                       ! Name
  {0c953593-5eb4-491b-8a52-7b2523235156}, ! UUID
  {abed1f9e-8c96-4eac-b81d-7cca8599e156}, ! Version UUID
  1366308565,                             ! Creation Timestamp
  1366308565,                             ! Version Timestamp
  {5244d348-7de7-4516-828d-eaf0ae7dbec5}; ! Name of Object 1

