
OS:Version,
  {f9d22b1d-5b42-4b90-938b-2d81ffb36edb}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {ecbbd758-b678-4f6b-83a1-f13cfcf3dc50}, ! Handle
  Springfield Ann Hum_n 99% Condns DP=>MCDB, ! Name
  -10.2,                                  ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -16.8,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  96761,                                  ! Barometric Pressure {Pa}
  3.8,                                    ! Wind Speed {m/s}
  350,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {326827c7-b7ec-445f-9e1a-fb1cc5637e8d}, ! Handle
  Component Data 1,                       ! Name
  {6452b898-7517-4e8c-9b9f-fe01639b2d65}, ! UUID
  {f9a4948b-fb10-440b-9c45-df7766ce4a80}, ! Version UUID
  1366308565,                             ! Creation Timestamp
  1366308565,                             ! Version Timestamp
  {ecbbd758-b678-4f6b-83a1-f13cfcf3dc50}; ! Name of Object 1

