
OS:Version,
  {fa6046c5-c3c4-4fab-be67-270e36227aeb}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {b088810d-a940-4ff4-b4d6-982ced16aca5}, ! Handle
  St Louis Spirit Of St Louis A Ann Clg 1% Condns Enth=>MDB, ! Name
  31.8,                                   ! Maximum Dry-Bulb Temperature {C}
  11.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  80200,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99643,                                  ! Barometric Pressure {Pa}
  4.1,                                    ! Wind Speed {m/s}
  220,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.475,                                  ! ASHRAE Taub {dimensionless}
  1.999;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {3adf10d8-8c53-448f-8181-61e1a3807350}, ! Handle
  Component Data 1,                       ! Name
  {bf9f1f9e-1468-40a1-b0e1-5e5013c1bf30}, ! UUID
  {a40e0e04-39d6-4821-9003-629299274c51}, ! Version UUID
  1366308591,                             ! Creation Timestamp
  1366308591,                             ! Version Timestamp
  {b088810d-a940-4ff4-b4d6-982ced16aca5}; ! Name of Object 1

