
OS:Version,
  {a3d743c3-bf2a-4100-8993-fa87008bee5b}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {c188a17f-00cd-4e4c-8565-843922b2881f}, ! Handle
  St Petersburg Clear Ann Htg Wind 99.6% Condns WS=>MCDB, ! Name
  18.8,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  18.8,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101289,                                 ! Barometric Pressure {Pa}
  11.1,                                   ! Wind Speed {m/s}
  20,                                     ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {af9d30b3-3ecd-4f95-96bd-01ceefdc0679}, ! Handle
  Component Data 1,                       ! Name
  {85269557-928a-4c8c-8ee1-612570c76e60}, ! UUID
  {d3f4ca85-3a37-4b94-ba7b-744f28f46dcf}, ! Version UUID
  1366306915,                             ! Creation Timestamp
  1366306915,                             ! Version Timestamp
  {c188a17f-00cd-4e4c-8565-843922b2881f}; ! Name of Object 1

