
OS:Version,
  {53ff6050-8e53-4c07-be6b-2f4d15b1c791}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {f2f987dd-25b5-4443-9297-2f9b4ddf1ab6}, ! Handle
  Stampede Pass Ann Clg .4% Condns WB=>MDB, ! Name
  23.2,                                   ! Maximum Dry-Bulb Temperature {C}
  9,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  15.9,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  87651,                                  ! Barometric Pressure {Pa}
  3.1,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.327,                                  ! ASHRAE Taub {dimensionless}
  2.585;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {b7b6ec04-8e9f-4726-a37c-97de2cbf5831}, ! Handle
  Component Data 1,                       ! Name
  {5020337a-e740-4593-887a-1eadfb0aae21}, ! UUID
  {ddde8051-a196-4ac4-9d7d-78ae3b6589a9}, ! Version UUID
  1366311401,                             ! Creation Timestamp
  1366311401,                             ! Version Timestamp
  {f2f987dd-25b5-4443-9297-2f9b4ddf1ab6}; ! Name of Object 1

