
OS:Version,
  {86c2486a-d06b-4828-ad75-05d5e2e3af56}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {4bb5dfc2-6708-42db-80fe-1b926eabe190}, ! Handle
  Staunton Shenandoah Ann Clg 1% Condns WB=>MDB, ! Name
  30.1,                                   ! Maximum Dry-Bulb Temperature {C}
  11.8,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  25.1,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97005,                                  ! Barometric Pressure {Pa}
  3.2,                                    ! Wind Speed {m/s}
  220,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.524,                                  ! ASHRAE Taub {dimensionless}
  1.829;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {d768f1e2-7b71-406c-a2a6-8ef3ec70d83c}, ! Handle
  Component Data 1,                       ! Name
  {62ad5ce5-a32f-4d24-9e7a-0eca8c802330}, ! UUID
  {a630a143-f567-4de4-8cc8-a7d8e8c91eb7}, ! Version UUID
  1366311197,                             ! Creation Timestamp
  1366311197,                             ! Version Timestamp
  {4bb5dfc2-6708-42db-80fe-1b926eabe190}; ! Name of Object 1

