
OS:Version,
  {2bad9cb5-c875-4c29-9fdd-bed32f8c4318}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {bdf00cd4-066b-4f7e-a8ba-5979cbf91731}, ! Handle
  TOLEDO Ann Clg .4% Condns WB=>MDB,      ! Name
  30.5,                                   ! Maximum Dry-Bulb Temperature {C}
  11.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  25.1,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98816,                                  ! Barometric Pressure {Pa}
  4.8,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.45,                                   ! ASHRAE Taub {dimensionless}
  2.065;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {2dd08589-733f-4be8-8d1e-831027b89694}, ! Handle
  Component Data 1,                       ! Name
  {a7443b5d-f239-48c0-aa0b-d3c6eba47bb7}, ! UUID
  {d6ff888d-49ba-47dc-84d6-d4a76659add5}, ! Version UUID
  1366309846,                             ! Creation Timestamp
  1366309846,                             ! Version Timestamp
  {bdf00cd4-066b-4f7e-a8ba-5979cbf91731}; ! Name of Object 1

