
OS:Version,
  {c173e67a-0cdd-4eea-85c4-dba4e720cea1}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {fd48ca2e-9596-4971-b444-b9bfa8994433}, ! Handle
  TOPEKA Ann Clg 1% Condns DP=>MDB,       ! Name
  29.2,                                   ! Maximum Dry-Bulb Temperature {C}
  11.3,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  23.4,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98123,                                  ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  200,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.434,                                  ! ASHRAE Taub {dimensionless}
  2.183;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {0de84db2-3d60-4113-a694-1c31ca9db3dd}, ! Handle
  Component Data 1,                       ! Name
  {3efdaa3e-2566-4966-ae48-d757ec990bfb}, ! UUID
  {a39e72f2-4c83-48f7-9a56-587879f1fe5f}, ! Version UUID
  1366307592,                             ! Creation Timestamp
  1366307592,                             ! Version Timestamp
  {fd48ca2e-9596-4971-b444-b9bfa8994433}; ! Name of Object 1

