
OS:Version,
  {67b82977-deed-4d70-9a3f-6f3af65e03d9}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {c5e1c93c-3871-4212-9be8-f4e17e801459}, ! Handle
  TUCSON Ann Htg Wind 99% Condns WS=>MCDB, ! Name
  14.7,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  14.7,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92310,                                  ! Barometric Pressure {Pa}
  9.8,                                    ! Wind Speed {m/s}
  140,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  12,                                     ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {3b759de5-f2ce-45c2-a91b-93e9c782b9f0}, ! Handle
  Component Data 1,                       ! Name
  {7a7bcc90-e794-4214-a7bd-bb659b4cdbb3}, ! UUID
  {5cc5aef3-83d6-40ff-b840-a1b761735c6e}, ! Version UUID
  1366306316,                             ! Creation Timestamp
  1366306316,                             ! Version Timestamp
  {c5e1c93c-3871-4212-9be8-f4e17e801459}; ! Name of Object 1

