
OS:Version,
  {273d48e1-8d5f-4d1c-a5ad-cf356499d433}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {062e36c2-767a-4cc6-abe2-62a1eedc7f57}, ! Handle
  Tampa International Ap Ann Clg .4% Condns Enth=>MDB, ! Name
  31.1,                                   ! Maximum Dry-Bulb Temperature {C}
  7.9,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  84500,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101253,                                 ! Barometric Pressure {Pa}
  3.9,                                    ! Wind Speed {m/s}
  260,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.493,                                  ! ASHRAE Taub {dimensionless}
  2.01;                                   ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {45d6215a-f7af-4e48-a79c-e6ebd60129a3}, ! Handle
  Component Data 1,                       ! Name
  {30d7a095-90f3-4b7b-818a-7eb964f7b173}, ! UUID
  {1eb0caef-4b82-460d-b81f-b42cbcb52664}, ! Version UUID
  1366306937,                             ! Creation Timestamp
  1366306937,                             ! Version Timestamp
  {062e36c2-767a-4cc6-abe2-62a1eedc7f57}; ! Name of Object 1

