
OS:Version,
  {556647c8-e1ea-4799-880b-583dbe783fac}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {3e63f0c8-93d4-4b46-bd5a-eb3bbb69e24c}, ! Handle
  Toledo Express Airport Ann Clg 2% Condns WB=>MDB, ! Name
  27.8,                                   ! Maximum Dry-Bulb Temperature {C}
  11.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  23.3,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98898,                                  ! Barometric Pressure {Pa}
  4.8,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.45,                                   ! ASHRAE Taub {dimensionless}
  2.065;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {204c388b-0009-4d0f-8a0b-9fedbd84613d}, ! Handle
  Component Data 1,                       ! Name
  {07531083-1757-454d-b45e-ddf77297c98f}, ! UUID
  {8cc5cbad-06a9-4edb-b01d-a83a1f8866d9}, ! Version UUID
  1366309856,                             ! Creation Timestamp
  1366309856,                             ! Version Timestamp
  {3e63f0c8-93d4-4b46-bd5a-eb3bbb69e24c}; ! Name of Object 1

