
OS:Version,
  {d54caa1b-a83c-4ab7-888d-5cbdf24b067d}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {5437d6de-d450-4da3-b6ed-30c35b2f619d}, ! Handle
  Topeka Municipal Ap Ann Clg 1% Condns DP=>MDB, ! Name
  29.2,                                   ! Maximum Dry-Bulb Temperature {C}
  11.3,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  23.4,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98135,                                  ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  200,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.434,                                  ! ASHRAE Taub {dimensionless}
  2.183;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {7a2639d1-0004-4d6d-a897-2914826a615c}, ! Handle
  Component Data 1,                       ! Name
  {f78fe6af-3cd0-40a3-8603-43537b2ded0d}, ! UUID
  {5ce68af4-d11a-49a8-b7f5-a4b45faa48f5}, ! Version UUID
  1366307588,                             ! Creation Timestamp
  1366307588,                             ! Version Timestamp
  {5437d6de-d450-4da3-b6ed-30c35b2f619d}; ! Name of Object 1

