
OS:Version,
  {0e518744-1ad5-43fc-8982-de8f2a629668}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {75286186-37d7-4328-98d5-a6708b0ff4c3}, ! Handle
  Topeka Ann Clg 1% Condns DP=>MDB,       ! Name
  29.2,                                   ! Maximum Dry-Bulb Temperature {C}
  11.3,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  23.4,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98123,                                  ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  200,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.434,                                  ! ASHRAE Taub {dimensionless}
  2.183;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {e1db89f1-5891-4ccb-a21e-9aa6391e43a8}, ! Handle
  Component Data 1,                       ! Name
  {97e3abc5-fa42-4fa8-90a8-81a859d35c66}, ! UUID
  {e795cbae-ecb1-4535-9257-8680b7c2ca00}, ! Version UUID
  1366307584,                             ! Creation Timestamp
  1366307584,                             ! Version Timestamp
  {75286186-37d7-4328-98d5-a6708b0ff4c3}; ! Name of Object 1

