
OS:Version,
  {04518250-f7b7-4671-bd7d-b3cb9f6fe1db}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {9e1ca149-7c57-4a3e-9343-eaad5648f747}, ! Handle
  Travis Field Afb Ann Clg .4% Condns WB=>MDB, ! Name
  34,                                     ! Maximum Dry-Bulb Temperature {C}
  16.4,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  21.3,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101109,                                 ! Barometric Pressure {Pa}
  4.2,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.374,                                  ! ASHRAE Taub {dimensionless}
  2.389;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {b8a65a96-ee58-4a9a-aa72-508cb2dc40fd}, ! Handle
  Component Data 1,                       ! Name
  {25056149-4694-4ec5-abda-c54807efa1e4}, ! UUID
  {7afd6915-de20-4efc-9422-eafd06e45fee}, ! Version UUID
  1366306427,                             ! Creation Timestamp
  1366306427,                             ! Version Timestamp
  {9e1ca149-7c57-4a3e-9343-eaad5648f747}; ! Name of Object 1

