
OS:Version,
  {82f6e405-eee2-470c-8e8f-501d055b5285}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {57530125-4afb-4129-815c-c109c76c4e83}, ! Handle
  Trinidad Las Animas County Ap Ann Clg 1% Condns WB=>MDB, ! Name
  27.5,                                   ! Maximum Dry-Bulb Temperature {C}
  15.6,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  17.6,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81984,                                  ! Barometric Pressure {Pa}
  4.7,                                    ! Wind Speed {m/s}
  180,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.396,                                  ! ASHRAE Taub {dimensionless}
  2.111;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {2ec66224-72c4-4407-bcc5-4f718c79e812}, ! Handle
  Component Data 1,                       ! Name
  {f9611b8d-9075-4b96-986b-5ea021f7bdcd}, ! UUID
  {00bafbf2-92f7-4bc3-ad9d-d6ebe6a17378}, ! Version UUID
  1366306743,                             ! Creation Timestamp
  1366306743,                             ! Version Timestamp
  {57530125-4afb-4129-815c-c109c76c4e83}; ! Name of Object 1

