
OS:Version,
  {d30ec2d7-aeaf-4532-b435-8cd010bc31b3}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {15ab6fa7-200f-4cf3-b319-95a6e3235156}, ! Handle
  Truth Or Consequences Muni Ap Ann Clg 1% Condns DP=>MDB, ! Name
  21.9,                                   ! Maximum Dry-Bulb Temperature {C}
  13.9,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  16.2,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  84784,                                  ! Barometric Pressure {Pa}
  4.6,                                    ! Wind Speed {m/s}
  170,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.543,                                  ! ASHRAE Taub {dimensionless}
  1.689;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {b5d6551e-44fb-4fa7-874d-3f2708f3c5d8}, ! Handle
  Component Data 1,                       ! Name
  {bd65d1d0-2722-4bfb-839a-46da0ffa1599}, ! UUID
  {fba72051-815f-45dd-990c-00209bfc4a29}, ! Version UUID
  1366309450,                             ! Creation Timestamp
  1366309450,                             ! Version Timestamp
  {15ab6fa7-200f-4cf3-b319-95a6e3235156}; ! Name of Object 1

