
OS:Version,
  {d8f42fb9-aca4-4da3-bf5e-713aa29b3627}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {6d3e3b2e-f60f-44c2-b5ef-dfca33b76fac}, ! Handle
  Two Harbors Ann Clg 1% Condns DB=>MWB,  ! Name
  27.3,                                   ! Maximum Dry-Bulb Temperature {C}
  11.4,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  20.5,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97446,                                  ! Barometric Pressure {Pa}
  4.1,                                    ! Wind Speed {m/s}
  200,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.408,                                  ! ASHRAE Taub {dimensionless}
  2.186;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {140bced2-a7b9-46e5-9d73-16e4e3b7d66b}, ! Handle
  Component Data 1,                       ! Name
  {7f7158fa-62a2-463c-acb7-12c9246e6e8d}, ! UUID
  {1ae6b595-6c3a-44d9-9488-bbea2a24fe21}, ! Version UUID
  1366308446,                             ! Creation Timestamp
  1366308446,                             ! Version Timestamp
  {6d3e3b2e-f60f-44c2-b5ef-dfca33b76fac}; ! Name of Object 1

