
OS:Version,
  {4bbf7e3f-a814-4546-ad00-36e8330c6dc9}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {683c0307-4e9b-4bb7-9f17-d373718d581c}, ! Handle
  Two Harbors Ann Htg Wind 99.6% Condns WS=>MCDB, ! Name
  -5.9,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -5.9,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97446,                                  ! Barometric Pressure {Pa}
  9.3,                                    ! Wind Speed {m/s}
  290,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {c856f644-c268-49bd-9d60-1625893de190}, ! Handle
  Component Data 1,                       ! Name
  {4ed5a5e1-76cf-4716-990f-2bd0e4ca362c}, ! UUID
  {c25ef3ff-20bc-4216-b116-0d414d4a88e8}, ! Version UUID
  1366308445,                             ! Creation Timestamp
  1366308445,                             ! Version Timestamp
  {683c0307-4e9b-4bb7-9f17-d373718d581c}; ! Name of Object 1

