
OS:Version,
  {7a6a8ad8-7901-4fb3-abfe-3a72ea695e5c}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {da479ddd-3e36-4ac3-b726-70644039a6bf}, ! Handle
  Unalakleet Field Ann Clg 2% Condns Enth=>MDB, ! Name
  17.1,                                   ! Maximum Dry-Bulb Temperature {C}
  5.6,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  37900,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 ! Barometric Pressure {Pa}
  4.5,                                    ! Wind Speed {m/s}
  330,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.388,                                  ! ASHRAE Taub {dimensionless}
  2.192;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {1ac30dd1-7cb5-4819-825f-c4473b4fcce0}, ! Handle
  Component Data 1,                       ! Name
  {75866924-bcae-40ea-813f-770984b7b63a}, ! UUID
  {dc211542-4bab-44e4-aff4-b4e23d0f5999}, ! Version UUID
  1366305601,                             ! Creation Timestamp
  1366305601,                             ! Version Timestamp
  {da479ddd-3e36-4ac3-b726-70644039a6bf}; ! Name of Object 1

