
OS:Version,
  {48874546-d10a-4ddf-a61a-594322692128}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {f9761d32-1607-4396-990d-bbc841e3cbaa}, ! Handle
  Valdez Pioneer Fiel Ann Htg Wind 99.6% Condns WS=>MCDB, ! Name
  -5.7,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -5.7,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100869,                                 ! Barometric Pressure {Pa}
  14.4,                                   ! Wind Speed {m/s}
  90,                                     ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {a686d291-98b4-467d-90e0-3bd84ed2f481}, ! Handle
  Component Data 1,                       ! Name
  {820f9576-d62e-496b-ab9e-c5078b31aa4f}, ! UUID
  {ed4912e4-0eb9-44aa-87a3-dedec2b58ff0}, ! Version UUID
  1366305604,                             ! Creation Timestamp
  1366305604,                             ! Version Timestamp
  {f9761d32-1607-4396-990d-bbc841e3cbaa}; ! Name of Object 1

