
OS:Version,
  {a1503d37-80c7-4805-870f-ea6448d4a62a}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {28a57ec8-652c-40ec-9fba-f68039b6230b}, ! Handle
  Valparaiso Elgin Afb Ann Clg .4% Condns Enth=>MDB, ! Name
  30.9,                                   ! Maximum Dry-Bulb Temperature {C}
  8,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  84900,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101085,                                 ! Barometric Pressure {Pa}
  4.1,                                    ! Wind Speed {m/s}
  210,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.527,                                  ! ASHRAE Taub {dimensionless}
  1.901;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {04d08686-2066-47bd-9f01-13f464a9c073}, ! Handle
  Component Data 1,                       ! Name
  {8e5ee0f4-a18b-4412-ac3a-5a9006f32f28}, ! UUID
  {36eb1ab3-119c-4163-9b19-e1de13313bdd}, ! Version UUID
  1366306943,                             ! Creation Timestamp
  1366306943,                             ! Version Timestamp
  {28a57ec8-652c-40ec-9fba-f68039b6230b}; ! Name of Object 1

