
OS:Version,
  {e2ce1412-5358-46f1-9316-354a708df900}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {f4dccaf5-f907-4f70-b3d8-22a74980d1ec}, ! Handle
  Valparaiso Hurlburt Ann Clg .4% Condns WB=>MDB, ! Name
  31.2,                                   ! Maximum Dry-Bulb Temperature {C}
  8.2,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  27.7,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101181,                                 ! Barometric Pressure {Pa}
  4.3,                                    ! Wind Speed {m/s}
  210,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.528,                                  ! ASHRAE Taub {dimensionless}
  1.902;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {dbb604aa-bd55-4ceb-8596-809ae378538f}, ! Handle
  Component Data 1,                       ! Name
  {2d58a06e-844e-477c-a5e2-f5dde1f96672}, ! UUID
  {011ba481-9c42-4fc8-8e77-2064eb5ad0ac}, ! Version UUID
  1366306806,                             ! Creation Timestamp
  1366306806,                             ! Version Timestamp
  {f4dccaf5-f907-4f70-b3d8-22a74980d1ec}; ! Name of Object 1

