
OS:Version,
  {644f9ed8-8a49-431c-8b4e-1274d89e68d2}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {7a82c60b-8d63-46ef-85b7-da619c4795e8}, ! Handle
  Vernal Ann Clg .4% Condns WB=>MDB,      ! Name
  29.3,                                   ! Maximum Dry-Bulb Temperature {C}
  17.6,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  18.2,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83441,                                  ! Barometric Pressure {Pa}
  3.2,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.396,                                  ! ASHRAE Taub {dimensionless}
  2.103;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {c4fa7a07-9524-4207-b93e-d49be6bab21f}, ! Handle
  Component Data 1,                       ! Name
  {55730182-4912-4e42-b3f6-a12aa0430ba2}, ! UUID
  {d268c418-f655-4fd2-b25d-eac6cb2b1c81}, ! Version UUID
  1366311004,                             ! Creation Timestamp
  1366311004,                             ! Version Timestamp
  {7a82c60b-8d63-46ef-85b7-da619c4795e8}; ! Name of Object 1

