
OS:Version,
  {c7463931-edfb-46e4-ad2d-c45b71e9a72b}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {194a5963-c52f-4633-b496-c8038978ee97}, ! Handle
  W  Chicago Du Page Ann Clg 1% Condns DP=>MDB, ! Name
  27.6,                                   ! Maximum Dry-Bulb Temperature {C}
  11,                                     ! Daily Dry-Bulb Temperature Range {deltaC}
  23,                                     ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98581,                                  ! Barometric Pressure {Pa}
  5.1,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.449,                                  ! ASHRAE Taub {dimensionless}
  2.068;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {02982065-b056-48b0-a635-7bf4df41b228}, ! Handle
  Component Data 1,                       ! Name
  {453f4126-1824-455c-9d51-97959ef9f36f}, ! UUID
  {dc0caf31-2da0-43e8-bf42-446ec4bea06f}, ! Version UUID
  1366307359,                             ! Creation Timestamp
  1366307359,                             ! Version Timestamp
  {194a5963-c52f-4633-b496-c8038978ee97}; ! Name of Object 1

