
Version,
  7.1;                                    ! Version Identifier 

 ! Walla Walla City County Ap_WA_USA Annual Cooling (WB=>MDB) 2%, MDB=31.3°C WB=18.6°C
 SizingPeriod:DesignDay,
  Walla Walla City County Ap Ann Clg 2% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.3,      !- Maximum Dry-Bulb Temperature {C}
       15.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97132.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        240,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.389,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.256;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

