
OS:Version,
  {1a9f84a0-3be2-4889-abd5-d5d8ade0c376}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {389327ff-db90-45f6-9add-68163b496d12}, ! Handle
  Washington  Awos Ann Clg 1% Condns Enth=>MDB, ! Name
  27.9,                                   ! Maximum Dry-Bulb Temperature {C}
  11.8,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  67100,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97063,                                  ! Barometric Pressure {Pa}
  3.2,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.486,                                  ! ASHRAE Taub {dimensionless}
  1.92;                                   ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {83bb1920-5db2-4553-b0a0-d6129df2b372}, ! Handle
  Component Data 1,                       ! Name
  {6ab27d73-85b0-49f8-b15a-7d3181db81c6}, ! UUID
  {d9375c72-d676-4bb9-bbf8-1a3e554dfd6b}, ! Version UUID
  1366310258,                             ! Creation Timestamp
  1366310258,                             ! Version Timestamp
  {389327ff-db90-45f6-9add-68163b496d12}; ! Name of Object 1

