
OS:Version,
  {84ca083e-0203-43f3-9847-447f09bedf53}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {0c0f8444-0eec-4128-b948-bc62ff2686f6}, ! Handle
  Willmar Ann Clg 2% Condns DP=>MDB,      ! Name
  26.2,                                   ! Maximum Dry-Bulb Temperature {C}
  10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  20.9,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97249,                                  ! Barometric Pressure {Pa}
  5,                                      ! Wind Speed {m/s}
  160,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.398,                                  ! ASHRAE Taub {dimensionless}
  2.251;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {ff8d2429-5529-4e37-aa64-bc67be2265f9}, ! Handle
  Component Data 1,                       ! Name
  {3d015edc-b71b-4d56-947b-9bacf8625504}, ! UUID
  {30dc9d9a-8a79-4a1b-b6c4-f4863885cc7f}, ! Version UUID
  1366308459,                             ! Creation Timestamp
  1366308459,                             ! Version Timestamp
  {0c0f8444-0eec-4128-b948-bc62ff2686f6}; ! Name of Object 1

