
OS:Version,
  {f52e15f8-8ed8-4b79-a094-eed2dc08d6eb}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {6c5de237-7963-438a-a372-fea2e1a2e18a}, ! Handle
  Willmar Ann Clg .4% Condns Enth=>MDB,   ! Name
  29.6,                                   ! Maximum Dry-Bulb Temperature {C}
  10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  76000,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97249,                                  ! Barometric Pressure {Pa}
  5,                                      ! Wind Speed {m/s}
  160,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.398,                                  ! ASHRAE Taub {dimensionless}
  2.251;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {5087f74d-1547-41f6-98f0-30a7c36cce61}, ! Handle
  Component Data 1,                       ! Name
  {c9564beb-38b7-45fa-b341-9be8e0cc13e3}, ! UUID
  {2507eea5-fb59-4a2a-bc1f-617ea65c2eab}, ! Version UUID
  1366308459,                             ! Creation Timestamp
  1366308459,                             ! Version Timestamp
  {6c5de237-7963-438a-a372-fea2e1a2e18a}; ! Name of Object 1

