
OS:Version,
  {8047ab11-f35b-4167-8fe8-0c7a165fc8e4}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {77f2a825-2598-41b7-846e-7f1c73430430}, ! Handle
  Winnemucca Municipal Arpt Ann Htg Wind 99.6% Condns WS=>MCDB, ! Name
  7.3,                                    ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  7.3,                                    ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  86546,                                  ! Barometric Pressure {Pa}
  11.8,                                   ! Wind Speed {m/s}
  160,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  12,                                     ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {f1e4daf4-f0cc-4018-98a5-9b51934d1937}, ! Handle
  Component Data 1,                       ! Name
  {69741049-506f-43ea-bbfd-0787abeefbf6}, ! UUID
  {76a88dd4-ccf7-40eb-a58d-82dea27c89cf}, ! Version UUID
  1366309567,                             ! Creation Timestamp
  1366309567,                             ! Version Timestamp
  {77f2a825-2598-41b7-846e-7f1c73430430}; ! Name of Object 1

