
OS:Version,
  {a5f538c0-7fdd-430b-91fb-9b928a49848c}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {0e8b8218-de51-4f40-abe7-7ffc5285e06b}, ! Handle
  Winslow Municipal Ap Ann Clg 2% Condns Enth=>MDB, ! Name
  27.5,                                   ! Maximum Dry-Bulb Temperature {C}
  16.2,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  55300,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  84660,                                  ! Barometric Pressure {Pa}
  4.7,                                    ! Wind Speed {m/s}
  260,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.444,                                  ! ASHRAE Taub {dimensionless}
  1.959;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {7b985ff9-b012-45df-b85a-8d3d5f6fecac}, ! Handle
  Component Data 1,                       ! Name
  {bfff917c-0d9a-4717-a7a7-40545c615a28}, ! UUID
  {b892321f-aa44-49f9-824c-24f579fbac6b}, ! Version UUID
  1366306332,                             ! Creation Timestamp
  1366306332,                             ! Version Timestamp
  {0e8b8218-de51-4f40-abe7-7ffc5285e06b}; ! Name of Object 1

