
OS:Version,
  {0de77bbf-7ea1-47fd-8560-5a10b30fd462}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {761fc990-0465-4e11-a368-c8551a21bd1a}, ! Handle
  Wittman Rgnl Ann Clg .4% Condns Enth=>MDB, ! Name
  29.2,                                   ! Maximum Dry-Bulb Temperature {C}
  10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  76600,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98322,                                  ! Barometric Pressure {Pa}
  4.8,                                    ! Wind Speed {m/s}
  210,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.433,                                  ! ASHRAE Taub {dimensionless}
  2.113;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {3b77db9a-b5e0-47fc-9c2b-fe63d321c864}, ! Handle
  Component Data 1,                       ! Name
  {009873da-e9b2-45c5-9c99-23030d273120}, ! UUID
  {c1f06081-426d-495c-9f87-b90f574fcd18}, ! Version UUID
  1366311604,                             ! Creation Timestamp
  1366311604,                             ! Version Timestamp
  {761fc990-0465-4e11-a368-c8551a21bd1a}; ! Name of Object 1

