
OS:Version,
  {89e1eea3-68fe-4b83-a845-cf56c4322053}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {ec81c04e-1885-4111-a78b-f75032cf2555}, ! Handle
  Yakima Air Terminal Ann Htg Wind 99.6% Condns WS=>MCDB, ! Name
  7.6,                                    ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  7.6,                                    ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97493,                                  ! Barometric Pressure {Pa}
  11.5,                                   ! Wind Speed {m/s}
  280,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  12,                                     ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {332e0d1f-da10-4f5d-abed-5e543ae042e9}, ! Handle
  Component Data 1,                       ! Name
  {cd0c8cfb-b5f5-461f-8423-6d6618faea76}, ! UUID
  {1cecc3bd-7132-4b64-bbdf-d57e33e8f9f2}, ! Version UUID
  1366311452,                             ! Creation Timestamp
  1366311452,                             ! Version Timestamp
  {ec81c04e-1885-4111-a78b-f75032cf2555}; ! Name of Object 1

