
OS:Version,
  {09ad6956-78a9-4caa-ab6e-09a143321249}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {b5e0b978-4cd8-4772-895d-ac75d3ef894f}, ! Handle
  Youngstown Regional Airport Ann Clg .4% Condns DP=>MDB, ! Name
  26.4,                                   ! Maximum Dry-Bulb Temperature {C}
  11.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  22.3,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97074,                                  ! Barometric Pressure {Pa}
  4.3,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.456,                                  ! ASHRAE Taub {dimensionless}
  2.022;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {ec30eea9-8dbe-49a3-b321-57fe4c7ac6d5}, ! Handle
  Component Data 1,                       ! Name
  {b9bbd558-31e1-4051-85d7-670590e21d18}, ! UUID
  {f70e6efa-075f-4ce3-97e6-1fa4aae0e674}, ! Version UUID
  1366309870,                             ! Creation Timestamp
  1366309870,                             ! Version Timestamp
  {b5e0b978-4cd8-4772-895d-ac75d3ef894f}; ! Name of Object 1

